within HPF.Templates.Data.Examples;
record medium_office_light_mel_centralDC_length
    extends .HPF.Templates.Data.medoff_record_2(
    nconverter_lumA = 6,
    stepDown_indices_lumA={55,53,53,48,48,43},
nStepDown_lumA=sum(stepDown_indices_lumA),
nconverter_lumB= 6,
stepDown_indices_lumB={49,49,49,48,48,31},
nStepDown_lumB=sum(stepDown_indices_lumB),
nconverter_lumC = 6,
stepDown_indices_lumC={54,53,50,48,37,37},
nStepDown_lumC=sum(stepDown_indices_lumC),
nconverter_melA = 7,
stepDown_indices_melA={24,24,24,24,24,20,16},
nStepDown_melA=sum(stepDown_indices_melA),
nconverter_melB= 8,
stepDown_indices_melB={24,24,24,24,24,24,24,20},
nStepDown_melB=sum(stepDown_indices_melB),
nconverter_melC = 8,
stepDown_indices_melC={24,24,24,24,24,24,24,24},
nStepDown_melC=sum(stepDown_indices_melC),
lumconv_phaseA={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/35e78b35a6e4ebc3ca2b9ce3830e574d",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.936559374999959)
  },

lum_phaseA={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e410002b7a5e4c92a77d555408539781"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ca575f4ad5e40065d73b3351d7e29bd3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c21db6a11e3e707d72aac3403b14bb46"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7412d9c1b056e31e8b2ed0f898985070"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/29d49f067e425c5f9fbdbef505616fd1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/05fbfc6866d154f8d0532195368d4088"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f65548042c6c03d3f499e3b545dd9a21"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f00968186f814434bd692ad3efe6412b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ed5426de9d80c10d0af55c915d41f27a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ecb13089246d8346afcf21b948f8e2ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ce04847d3f2e931491bc18d1474c2040"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c59e628fc87ffbfae3598b94610291a8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c42bb57ff615bcaa9829783f73c49a40"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bcb972084a05dd0415ac4cf34cd5d9f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bc6f3145aaf15c1d858bfcbd9512a070"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bb864a81bdcffb7285417902e67b936b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac2bee43b179bd66fb6230d2969fdb4b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a4ec36f459600a86cc6a3c712f4cce16"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9ed7dc4384b0dbd107fe310ac83bb454"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9d69bbaa1d52299c0d1863c1366b30df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9aaa1cd8ce39fc3ff82d272563ebf5cb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9828706345a659e6acbad191f7672d90"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8e7f39fcf0f22c335ab08216e4a6df78"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8db23b4930b01361a291c953502694d7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8d79b623960a85620078f89157482a82"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8bc893a8c9b8f2cfb314b2a8cb1862df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8b4abd822ada2e17c868ffb45ead8fad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8819ff7523c04e895ba2d86940ea70c2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/829b7bc7d1b52b64a872c58cf636b98e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7d5a91f6d098b0399a8f351f16191204"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7b136a782556660d7656dec6c6f30bd5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/79ae0d6e8bd0f9a0e9bad1e357247f14"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/792a4110fc1edada4fde088aa60aa44a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/775972150e4fce47a0c7e86063b88807"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5ca745480fb13c44427b9cdfb495d5c4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5b0f095ecf697a67dcc4017e6aef4a1e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5ac44fd0a95db57b05c1868a0d5f8b43"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/545a210c38196a628704fbb9f00da972"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/522ae4ac180ec20dba2ccdefc0cdb543"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/43e09278373a9d01bc36f7049c27d1bc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/42f2c6e947530cb6db7069cab5f69d3e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/41d1aed968830738a93a24cc256eb340"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/41074de09606eb6caa76603bc57159ae"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2f8f4b36d75ca5ec7cdc8c090deb07a8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2f8e2a502d3257825e257e7c20e0ec6d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2edebb0efde56ce3ff5587e976c6d581"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2ac46b0c65fd77dcdceeb7e419034607"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/21b06f518be72ae7a30b809b798e04f9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/210e30b7287ea282f3ed670b717b5ba1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1e1e7e34ca1f3418c1216129c7322856"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1dd969923a10a0cf95f14d48a8713547"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0d09dd98849049720bec49c15c839cd2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/07d38f6731a2dce6dc350aa8f3462eda"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/04f45881a5b7b3d7e7d3c29dc252f4fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f87ab05e90ad55d7b1c2d4840b23de37"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eef8ec92ad263ed14ed43a28bf48b286"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e7492d2bae1c0ddd4a31493ecb508f72"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c2096c1a66ccb4c6fce2166a52e4deb1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b5b60f79064379d26e824829db496a13"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/afd8973401a5109ad6a16a26ae55e0ea"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ae3d5d4f00bfd14397fadac05ee8598c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a57e34639d009a58fa31fcb16b360076"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a4b8df89f67642abe4760dc5d17e1416"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/96846c58341e82d796a61123c9538a95"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7ae7fa572d91f22d957dee952f04bcdd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6c4b150bced1d68dbef0459520baef4a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5cd409b0a47842af0e844a7cffb4d4f3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5a0305a19276ba127819253c5dcfbcfc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/340174643f9e9c3a310950578cf08fab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/30d9a03dfc0bf060e88f0df9a8c81c24"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/304d16b37a1e7e6562c8e44b643a16a7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/29f272e11cf7e96bf5498781ff69df4c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/26e17b379a010c33c6377471dde32147"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/22f5d7aeef67a1409108e02dd5c75c75"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/21ea9b53517af6fe5712178bc5b065de"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2077349b57b6cc68402317af656ca66a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1b61043567529114dbe8ca18dd69cc77"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1b41d528eea6e4b466cac03e0f075a17"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/175221d799cbf1f0a3af172d731c4d3d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/14a55898fde8ab3b15e9b0df45a0a823"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1455f89dd413966206a7cd9dee7a7a60"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0b3e2f9c6b29db7ec08677c0df4c11e6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fe45bf559b4c70bcc281c5fcd788cbd0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fccb3e68bb8a9ed380d399788e89aa2f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f593557b905fb3b355516ec7f0d2e09f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f57fefb847833a9178f00228802c4e19"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eb5c8e33fc4cf0e07727bc97121a9458"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ea9e936e085318b61b2fd19af1c3b75c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e264ff476fff26b14351dba242dbbedc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e04c46190f77092ee215292ec2bfda1a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ddb42d43abc717d6545609bbfa2e9dae"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/dad162edab4d9984b75a1e6d4180d9c5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cc6428bb0de95f4719b3d92a1feb1e4f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cb1266c72117dc1d23c4a740fceff13e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c942342b587869fedcbd28cf72fe0d19"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c372e7ecea94fdc081f4cc5efe551706"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c1a4ef5f016735f7fa2705e7894779e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bd497dd0ca071bc3a1eaca5aa30e9e88"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ae915cbaa1eecca7ad91194c4356454e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a2f25aae18007a9a4d38869b06813a78"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/928e7fe9a8af2ce4a4b7cd4a1bc5a24c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7ee0adf4edb585c9f1f029d16054222b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7d7a4822db59a7188fbf6b79d3ddc08c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7a0c5d7ac020594c015433c48644213d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7821a73d56811f6982acfb4ee2e82728"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/74e9ee66c18c4bf63da4e932e018bb29"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/70741a6ae2691d9a6ca81c91cd894a59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6bf83229be76e603b0e16ba2a4f41e6d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5de4ade7b167d0a6914cd0f69ebc520c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/556711a04c67205578487f629837a56d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/37bd556c7cc89cf990001d88d621526f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/36148bb1b55b3ea5c4717164b430767a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/355f9d176fe5a18e67111b5b5146c715"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/308f542a86b6f2800f07d4019f661044"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/25375aa5443ee5c1ae77f6800610da55"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/213ed5129484d5dbf076a4de65ef310c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/166fbb14577966912f2a7fa5f64fd521"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/094a936c94e55e0fd36ad928317b1b2d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e3b12b17f81d387d98583215d0ecf989"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-121"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c38285a201737067fc63de9753e228cb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-121"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f8a562fdf508175cfaaf13d9117b9ea5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f11ef1d09859c052ccd31639c634dee7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/dcd858de2f468f3c800c8766a5824a92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-320"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/db3d9907bf43aa1327c218447bf62970"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cac1a1b5f1d24aad16459488d29de119"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-318"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c3c366aef9cb31ab8d60ee5fb4fc0d4d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b692ce2bc3aa11764365db61eb681c79"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/af63c69ebcf03dc4d0a43bea51f6177d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/98aca713311144d76f13b222c50fc543"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/93f41eae6352615872dc06655bdd2aa9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-318"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8984dbdd51faae11f898439ed3e7f1da"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/865a05d4d6f1377a21d27ac66e7e3915"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/852ba0a8fc30c4f8bfa1acac94c49f59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/654a6fa5121c2b29a8d5be8c18e9a543"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/61f1d0efedc9070e311493fcf58e7701"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5d83211abf483b71e6b6f3f7a683fbcf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/574e13528ddd03b73b4993abc164abab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5580b8e8faef2ab9c12a3e00652f067f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/47a8e2eb5f9f492154a35fa3a71db1fc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-320"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2eb5d3c5c626241dd3f238d5f69a402f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0560f74c0d15f7906bb807d13005244e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fb96f2b02845da137b56741a0ca7619f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e9258acd21d50e2d0b532e46a2d0fbc0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e518007e4f95b29c39d5d6f3e33b5931"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/dab78b88c7336acdc447f914d4bbb81d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c27a1b906f6d90e54a1aba5119e23f82"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b79ee46a769c3270bd0e7678faf384f0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/add8dccaf624b313d5ea6a46c963df73"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-312"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/896fe8b37d5d582f836726f758b4adc5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/84fd9be068b146bcfd7de697edf0fcbf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7fe78d24a71fab1714348253ec95b360"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5b69fba37397d7e71da0f4b1ae25e696"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/589e1b934775df45d7ff1f8c6a93a9c8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-312"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5474c933a6e12cdccf23a7eba67189c4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3dde67108aa3a38e587eef6b573fa99d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3dd95419a30d2c929aa0e5280eae2f8b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2e49dec6ab388c54387f290988cd0178"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2aa026be104f61f17f40e349ff7bd675"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/179c18cc875b31e59cd941452feeef1f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/126559394383e0c44392054c8dfc5f47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/046dffb04df299e1741b4729df836f74"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/db4984ebd51f99b0a8fc8a663e4e9145"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/aa0103fe828a5553d4af5a4378d0cf31"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a17b86925f60293bb431719436d2c5fe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a0d56e16d949fbb9a5fb1493501d4064"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5ff138fd1f47d05e794c4173f7da9c05"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/445b3424e6c00280b4ba29c81b1c9533"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2f5251e4acaa20a041952184b6e0d0fd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2882a58f28c571fe1a3ff7e4c7dbe0ab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ffb3f43392226078777c553facbddfba"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f139b12428fe7adddbd57af63bfd6fbe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d46ae255215c5aa8f182e5105d405089"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b9ad86fd37deaeb87cdde00780eb939c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/add92e8444c2861e63e75df5ba55c1f9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9b29ebea2a1b6069a307247f8e6c8ac2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5c2f6e7ab6f22c10d4b4a3e76cf6c34f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f3dce9c2019d276710ea47c6af6ad884"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e3c1986232b964a437a283440fa5c454"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-320"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c709d2953c16bdd7d861610f7445820f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-318"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c6d1ae987e2beba67ad97893c06316b3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c13fc07d8a2fff9275c7ebe65aac445c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-318"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c070a8639ee99d77647fe8679d084545"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9697b807764cc4f79024626326fc9ebb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/93a479034f695139158f0bc42f2bcc7c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/90ea2036a8d254940a0324d11e07746c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/90c9dea6c260235197071e25af5a759b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-320"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/83046a892e6f616dfad29be0ce5ad88c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6f40ddc75ecc3ebd90203b94be63e7c3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6222b4d589ee3ab63068c93f46aecd75"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4f1d7145951654bc5a7ff3ce1f84a540"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1494d12d013aad27b772c9e17dd072bb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0e515935165f265e3a835a5d439d4f9c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f97d65406155c046606c1f6c6fc18653"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f7cdd4528378336bf77639f692f47aa0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eb2ce402abf782b34a3081ac8c46821a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e6e5f7d3cacd274f8f5b6ef043eebb73"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d636c47f1e5d4d3de012f8bf62e3ea13"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d4b44b56bd5342149e0d83a3ae0877cf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ce3239a4ee585756d2874e71507fdea0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c3e2ab55c8d50b173c4bfec2717551f4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-312"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7f33916900d71b7eb48257cdd4d35acd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-313"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5dd7e63b04208404317025f24e8edd81"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5b4a4e1db36a7ec1465a89ee5cfae298"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-306"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4fc342ba5d14728be00622f3795c0ef4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-312"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/461d038a203d39bd2f070329a5517610"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3f2cc6270a46b5f9432282113d20b1e4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/36a04385b6da25a342cc818f84b7bc24"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/32a9d5e79b58afa487b9666d62b2ca18"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f9b4e5e219625516db1ff2e215a98194"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c40901898c1144e2fdd5f7c499eafdcc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-223"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b8203e1aa30f0816417c5827e275a40b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7206f0847f66f5af7e2b26fad78502a7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2ef6a296df036484c6114f9758963879"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1b0cf0752496c3ac84d0e6de132261b6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-223"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c2f9527baa7541e0b2cdbc7d35c925e2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bbc19a0a0331ac2d68dbba1e8edf1492"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9425d38710dcb04000b1c5f5a8672fb5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8e308e434782aa88b4f0c05304c60208"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/79b7596f9f94cc25869cbc43c2552847"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-101"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4d4f7fadbbd65408af6a16ff402b0dad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2a1246ed5e9f4056338def17fa723fa3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/258e6eb4de70b5ea4c9ef60ca04a6606"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2489b64b66e61c7c59be100e67fda5e5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1f7cf634e1e9ea946c7486cb3796012d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-101"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0065505870f4f7ac4ee2c871a9aa794a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-101"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e1fba4fec355936592b54cc00355ef1b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e1c4ecb3c9005ff85f51ebcbf61d5568"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cf823f0901335c7e97045b753686874b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c05e0704013d826737c4f61ca7c8626e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7fefafb5427e2086cfeb7be801c7e7a0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/65fc2e9a6106777d4695412dfc07c27b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/62737eeeec96c96a4a53cf6fee7eb36d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5bee592987bf292f954cfa2b6e36c7c7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/40c7c42dbb8f918fffb3d6e87ee09cc6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/271b069fd605af6c12ff23b8f4cb8098"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d388ee2f2d26daac7f3a34f6fa1d593e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/aa9be505e0028346b9f483ccb708e5a4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a7904d49a18f79bc4f67ee64bd6dd5ba"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/77563af6f40edcf6016b06677601333e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1f8a734e56c6553330ca0f0c1dd63f96"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1cfe615a660fbc515200df911ad1364e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/18dd498065259cfb2da113372c806a0e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0daf605979d9fb62c6e2038f9c4361f9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f6d61b589f59e25fdd8160b87e8a2439"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cb02855d24e4215e49e0a3e09a7f6227"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c289b2b56f9ad1898d20552af56c7507"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1efd4cdc728585852bb85125c3f72dc5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2e8ff8331e650773bbfd00a2aa2a4ad8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-325"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2b806c9f741b4b726b0852892c06ccf7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-319"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fd8f4c28ebb9a8049a89fbfa9c0d2ba8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9e34951c84d3a4eed3595d59f8b27a0b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9727b0c68f39ae513c7eb872898366f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0200d64c2cde2a4aedb3fb23d1cc2237"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7435bb6d60f601db0e0aec34458d931b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/56825c4f279643e2b72ffede59f00951"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e38f4fec9f76883810fe004b5267235d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-105"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d1543193f936904aa4872b5e35368752"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c73c25b63bb02ed44e47a63b717c5b2a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bb3e095deb3e20a21fb389510caed3fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-104"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b7ea172435035cb8b9615782f46f338b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b1f4a24af77faf630ec25d56872dd984"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/62fda509ae71baf90e0c2f542e1e0b47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/07fbc5a6e249bf169bba0205c8b5c801"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b7d801c900db940c5242462a4f1424f3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b4f74dcc9c6cfc67f9853c98ad5dba3a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a81dae25bcbf2fe801dee4747c270d92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a63a679bbc3a4776c8408ad42103690d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/929ff07fa5db9b8634edac0e3b1f59df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/69b2a6d7e3d4b465a2ce126ab7036ecd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/52777af4671832356a00e5507841842d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/51c487c9382e03916ec7a613e7762355"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/41b27c8e81a53632eb1f765e158e74d3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/345ded5967d0d6c4201dc057cd9837e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/306258d7cb49711b7b2bb4b269b91774"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2301e3ae2318b3984c6b97d4d3f1acb6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/19a47dbbbd40276d4845fb28b9547066"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1765fa973f9f72df3225a7242cbecb7e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/156b628070a078e8ec62d8ced26ba82c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0f6e4e12f342a27295c71083f3bac751"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/677775963f237bf07f4bb80a2fafd86d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/48a9942b754c1ac024e42c43bd677bb9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e9627465fa3e34eaa9023011764d9a2c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a0aea4ec0af762f3dd3373437af37685"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/84a1e9947277329662a782497a84d561"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5d4670849af942ccf1304367f8b8ad4a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5c9b9ad8d17a77f3f3e99b89ce768799"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/511feb59ef2c6987e2da767a657b729e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0da5876179d6227c16b39c19bb573b06"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c5993e88f218374e0dae5ff89fd805fe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac6be7e1e656b33c8bce70a81b13928a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/82e5a7ff720b43c5c01e092ea9390ec1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-108"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/22adcb77ad9c332015e23c070fe31acc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/995607dc307bfe8b1d336b780bb8b3ff"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-321"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/09318e067cf9232ba7306ec27cb05670"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-321"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c1363dad56492f035fc7eaf1b9eccc9e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/616412f766d5e76127d1b31ab5b3200e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d16a685cd92aeb8a459e4f6faaaa78d6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=20),
            Pnom={20},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4d08fa188c2ebd3ec8cc1970dc86c860"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=20),
            Pnom={20},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/428c317382e531078353aa4c1844ec62"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=20),
            Pnom={20},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3f695fb5232646343d30dec97aa844e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=20),
            Pnom={20},
            R={0},
            tableName={"Room-102"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)},
lumconv_phaseB={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/a50a3e3dedd00a2b417acc6cff569088",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=10.799266406249535)
  },

lum_phaseB={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f62d2233f03fced2760a2e3a647abb2a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f27de06c5c496e9fe4dfd4ecd80340fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d98bb3606b188336118d1882c7efe475"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d29120e9533bc91f10583c7ff44aed47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cd8a04e5bcdc41c583672f67911f2f78"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9f1e870e61ac1608e8170f2e74a8d574"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/943404f129a6e32dc78a570991c9af0b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/915c75c9d8fc968c1c59657974dff6ff"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/77412dc56a12f14c859f31283b07dc57"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/555847311a00e10c8bdfdc8971ada980"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/214c90d0409b42c92575a00ec3a21d13"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/19e3350ed762f85309949a5bc7885a26"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f40d4d20469731e7e2699864369b8440"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ef2a6480e560d6b6ca793c57ec5c8527"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e69ce5c59d7060884663bae63ecbd3b8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d8addcfedbcac4b77f675b00e1465323"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c9041a7342490ebf0affe61b4ef7d3b2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c7d6192f2ab1715ddb748db54512ce4e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b5f5601c681029e9e261e5dbde696f59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a8eeda3ca7ce34b8416809d1f39a5602"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9b8744d463f8c1e1e462adbb26f7fdcc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6eb1a5e3b6113df1f299bdda5d56731c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6c742f3fa9bde143cd9d910cb43e87fc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/37b6bc5d8dfecd889292c5e6783e780b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/329c328263cbdecd2e900fdc27007466"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2553dc48c3db0b4149c3362eb0561317"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/10e8f21ec442e787715f3f832c5f05f4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0720e31f329a456268033b8def1b1f6d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/db444c1fe9f377a680d5b51002767611"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d287b30112a9e58d48be4e3452c55e51"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bee4ccc6c6448e6f498c315a18827efb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b81762087e257ed6114d1dafe912918d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/abd063e3743c13032ef429af2cfa61aa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a82f356fd9ae90335962c2ef161725fb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a745514228c26420f4a386feca0ec4f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9181e7223ff839d6464ea2fdd05e67ba"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/81a8d0e3eedbba2e8f71e3e8705d8e1f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6eb38fd905d87e17866e50aeecf8093b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/68cce3c884dc7c00f36260be497de9eb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/67adc5efc9afd9a4a4832075b34880a9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3a7f9027e8acd455b645680f4abd68df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/06eca56885f1176b57efda6c61fbfc6c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/05f6e0c1b72b17581cf7cb56b34584b0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-341A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fc90bed5c8f9ed288362fe719af8e1bd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f8ffc00c560237d47433bc067a00f1b8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f6d87971f3c8ad8c3ab4d615dc059bb8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f50bd6f24a8636816924bbbafbb2b6e6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f36909bba645e811ca93d0a64088ee35"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/edb9c8113b463ea80a5602ad1335bac5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eb10505f99162fab3b68cc3fd8336f23"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e7d3f54d747d572c2e035daa5c28d77d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e5ea81bf03bb8bfdb1361e908d90d769"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/dfebb62e3623dcec43da392cdb996b72"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d78b7e8f2fc6b494776f41beb8d9ad13"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cb6045892a7c4edfd2ef7c2e13b40f88"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c1293744b5a576dea841fa2c2e6f5e52"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b4dbe10116c0e419e939eb6b85223564"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b150a83e008c7178d0bf2278dda90fcf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/aa904c262eef78ab01f88f8b7b7677e7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a7908a634afe562ce4adafa8878f44c6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a6128acb75fd3977a4b78b630266c8d7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a592fe7256bcb62cca2bb64eb98236a2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9e466f5b3b624ac7d82d616b1e1db818"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9a918ac579c6bb57357c6da87ae755ce"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8a9bfc96ce16c79cf4dffee43e1ecaa4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/84103661442b3b879a61f83e60750510"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7548fdfef88ef7cc87e806861ec7da91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6ab3c83f425f7a6a234d28a4a4840cf5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/61e9f6495ff8c549b300c7fe21663e2f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5cc90b2bc1076fdee9e24248d87f217b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/59371014874b12c74d69afc3922b3659"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/50e3f75a6a77d34133a29a9a5c35ebff"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4be8840d1c2e8cfe0bc680afeda5dcd4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4968a9e7e2c02744f4e6dc5ca4999c78"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/46deb5dd7a9eee36e61b042674b732ce"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/44cab006b037a2b3b616cc5787c5c1df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/434677014ae198eb539aa4cbc9df91de"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3c6d84bb221e5d9d14a0bd030a7be213"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3103c40017adfa4210c92f16cda18542"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2fd85f6058a8af5d4b38ddc4f9fb5f9f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2d0d9b3e1456f3eb63d567e181186c16"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/26d92856ab001f12a954a8781dac72fe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1ddea4c0edca096f1b3a70bc24ae499f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1b436c68881c51e50ab3d2202c908bdd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/156c906194be105c46fece4101f70112"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1484a8ffee025158f9b48a8a8d27a053"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/145792b8fc39cffa5fd467640609dc2e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/11478c6618b2442c25689f0aff047966"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/09ea0272a8fd24d03e13ae114674a8d3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/04f1450d83c038d77ff5ea9095c7bfea"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/02cb09d94f8be810645849a333405901"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f75d53bc78f74c24405e9ee7044f1497"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f415c90a10176311a90317ff8a4e33c8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f0706b557beb747d4e90b582fe069425"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e5e8435fe44294209f44801635693201"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e4a353a2f93e3e95ab3a3acf2439f5c8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d7584b3049d2a1bc9eef521644a88a98"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cd5b3093528747574ddd18cb63b132b8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c06a3e4e57e180216a499f20a01331d6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b7e68bab8bc6539d1b055127583517e2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac8bd7620ad6812777b91195c339fbdf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac53a1a1eff98e7e0e8aaae764fe7026"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/aa551b00c4f48049e5672cd9b455dcc3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/907990754fc4bed0b9fa978ce6f4cc8c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8e1e91c836a93d69dee5f22d5778e0dd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8611d944f4bc81f813178faaf55f82d1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/83b0415a885cf47f0d0cb569049717c9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/837218ca388cf10f649bfb061ab99b70"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/82a02a384c826b9ef4540ac3e58e963b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7fec80930628808eafc497ea8cef7a48"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7a3b0310c3fa4049f6701285b64dabd8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/76ca4d90ffa643fc898b4d8b8646a5e2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/75a376074678b09f6016b1827297b8bb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6f91f3939e52aa4c1d0b3c7644bb7456"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6ecd171897231011014f155fd6f1a4a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6d4876ebf01ca3f252e7888bc44f749a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6d21625ae9f46f2e231f414579f99bf0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6a933b3eeef3f1fe74341f0d3f162242"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6667fcf78dc0f3ddd0945bf28336725f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5c84be636ab4221e1e632881aa4af575"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5b6283a1fcee6790b077fa3c6791267f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5ae30e356e0e4158ea73e6c27319fae3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4b288cefd7555c5f7963492ddb3d5a11"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4ac32fbc405a08d7320a8464df66cf21"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/48f13e03491cbfba9393c5eb00f0a2a4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/44bf55f0118f2df96d186aaeea85714e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/27029d976e4bb1040d4f4db1cc956aeb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/174a719c8c391a6af8e99581b2fb0507"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/139cb09d4f2fb660da2b2576b66a2857"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0fbb558730640c0e8c3216508aaab9e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/064efcf8bef5df7f44779f45687203b1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0481b2cde3f449db4e912a06b46f0028"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/04791dc362abb1a5f51a1e9b30f27f54"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/043f8abdb647b248449d68bc1b3a8c3c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/03773a7b095d137c083e10a392031e2b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eeda5cadf8bad224e06962a46ebfe52c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cf85b082d352f156f1dfcb125b0de9cf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c9be2c3495e98d2098a31bc968fa63d6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bce726a753fb67ad32052b4ac3ff1cff"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b4958e8100a5074f9c9ad9feb58f7a2c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ae0764183b13748fa6d2bc2957c0d3e4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a954f2b245e545c2d4651b8ff3f8f138"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/94fd2cc1d1641c35b55f238d904bde7e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/725d43315f933cef01871f6b1e51d3a5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6b2eaa7828a6fff391d20b3a0a86dc31"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5e8f3b74699551dff5e2d5f624456573"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/471ca67b6bb998412ba15a0057638b41"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/437ab232a1ffd09ef1d3e7f2dbade36e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/16b39071dc7f186a9005c0e526924af6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/069a134bcef63788c5d3c68a7ee35762"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/02fc465b4ba9e60ebf11876316e0e5d3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c83f6e1d8e7a9297f79371034fa6934f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7c9e24fa649164a5c163b01f56e80d0d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6357282d5cf73c967e8bc930dfa0a4ad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5426e29a3084c2675767114397d56000"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-333"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3faa739986c72ea6f617eda76789918a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-335"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3ca0b59544646eae076441ec8f37be60"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3ba1099da9dcce56b61e4c97be77dc13"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/335fd92dcde2f4519c35dc4386f9ea53"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-333"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2fa9f1b7b168297a79216fbed491219f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2694d1c7fcb3fa5968f5064d726ac6c7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-331"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0d8df6ad0e262e92feaeb0c7f7f24289"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0723b5c624161f4ba532ce867d491ccd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-331"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/06472487dc120ec980db8c43f88dce3a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-335"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f3bada9c68edc538e730424879502b29"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/efa87cd489bba9db0f31ef6a2b08684f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d3719a73b0c65574b56d05d4ec26aa65"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c03537f8175448ee4336f9292b17b91d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b6cf1af99e5b2ae3e52ae136c923f7fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/adf5857ead82ad9039f754ad76fd2556"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9b3b02f89b260814548597d4b459f5a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/76ecb5e532a979de11a343e6c8335a3f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/730cdac3a42b567cb84e4ba220e0ed0c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/42a707e7de6ec3c366d8b0fab556c85a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/40d71545d708f9a2879c2c78ca6487f3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/328c2734c25f2c64da0b8043feaf4f8b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1728af8e0e214b0ceb4641b1c8bd9ecc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/14c07b8a217ec40e641df920242128e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7fa9d7a621e656b66cf795eba663b6e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/76f8b0ad0cfe114beed0f167c871d07f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4d8b3ce4de6c3d4fb240286cc13306a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/48fbb47f0707563bed8f9e5609d4a655"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1a672ca19916bd39a6e2eb469e510add"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/05c435b9a55da0db63dca9a840b3106e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/cf1bb99cd81e0dd5a34793d885bc066f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9019a9d65241aee84d8180ef56214486"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7743c4f38e77fe0f7e3f26a79974e73e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1236f9f03c0a284a553f68623bb7a4b9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/09da811f121f55654a920c7f4a6a2122"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/05a3a4a6da7aaec94a0f5ea9997f8b07"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ff2a8d0bd140927d21627e51e4656795"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f93f8318f53d658a41c06d24793abd0a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/812d6bcbcc07dcf682aecc0060ba5b89"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5a4217ae54cb09bca21a3758d3032944"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4ebe22a56928cd539701095c2286515a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/443737485e72b5d8a569cf50221e0ce4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fd3d2cad7d1b0c15ca9af52e586a8016"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ea0b511721b16b89549843c8e8c136b8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bc3bc977c10d6bf0fcf5f86a30836c73"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3e342004dbc33d1b816c3d344284e347"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3906909a7fcbd05c181554b3bd5686e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/169f076ef3855769cfff26ddf3d75692"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e6d30a4ed523c65d16cfdc8450dbc579"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-201"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/20d3126e694bf626a0e02037c775d458"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-201"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e6e059bd211a3fe6af0de8ae977b791c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c1e3a62be144b49407a9cd9f4be40b37"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4f18904246d2da8cd86724d3983741cc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/458e47b46bd257b095f5e336a86eed69"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eaa3105a6c477759b3eb210040debf03"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e8ddaafc26c26215ed6886cf1dde2ebb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e873c70373936fdef397ade5527d558f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/710312f6d499ecb5f93ad9ac277a0464"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6dbfb8e92c37e78365e4a6fe0bee936c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/34cf0fb59873a3ae183adf6b46fe17f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ff232a657a485885eef7ebb25d9ed745"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e4755d07496454b87a7ec3cb79736aa5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/85ae112539c4a2a05aafb555531862f7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/031a23f935bf237ed690decfee244780"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9dbf7833b473f344aa4da4f5ac2f5da7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/48f7042c3c0699c31459e758e5024fe7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/28bd2dc50c14e3f3350f3ca403761c1e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/063eb70ef136185e725d20d2ebe6633b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ed0ecb7592cafe777b9a766b23245798"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-206"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/58ace511d0a99649fa9384fa6e28a0e2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-206"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4178ce43cdf3c99a8a3b87f6c8c423f4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-207"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3e334c12c617f9339e8d269fcf0c5d1e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-208"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1a393322ed8b063930eb301ee5030f9a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-207"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/18b7c70fcf6db6688cf970c72ed384f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-205"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/18969ac41a757c19c1a006ee6d55cacd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-205"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/04bf02e08069b53231c87f2d7f47c3ad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-208"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fe11ad0512c963d89798835888c3e1b4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d32348e62415cbc6ecf1094847f0437a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac3c6e9466e3542bc243f2e1c720a17c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/31bdc68a463ddffe630b5905c8109ff8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/050ed3dc3f56b0813929b000d60400f3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/984a98e789a6b395fe8ad386175b37fc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-334"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/22269defd94af65e71002d117afba6ea"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-334"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/b24459d00330e98f1e36f6cfa7539e7e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/95d0f2a85dba5ca187aab44af907538b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/40df0bd55bf0f6038471d6e5d6b09271"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3eec58023b0d16546b84ed0d271b879c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2e28e55fac723e08e380bec432bdd87d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d4e76398d2fb8abf7f9556bba7ab87fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-201"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c7325ed67fef6944f702761010276964"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9cd6ac0a1481a2f440f337ac4575f163"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-201"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8e918b17d4edc16a08d18ee1f3aba456"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ca44ee1e35b7aa67e5778d658b7dafdd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-202"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7a458c6e6f27d1561ba192d5522b168d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-203"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/77226b7c341170f47ac8eff503e0c424"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-202"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2da4bba3e9f1640001f7e36f48f574a0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-203"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2d711c6962994bbb64df6608d0c6150c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-203"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c41089688b5b358bc1c1a22c0a90de18"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a342afd40ced08840f088c417f104dde"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7a895cbf9817f5aa4ae106e97b53a3f7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6310dafd2c26f7ca9ab65a26509a1ebe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/607a27f799884417e4479af144909452"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4df9dfc66c2eef1fc5b1f6017ba776a8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4bdb9ac7154f7f1af4afc8e4378701bc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/49aafee8de8d83fefbf1704e0dd33950"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/25ceb9bdd9b2348985d139162c291960"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/16fb935eacd3cdcd11224bdd659feb77"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/699b267f9f4893ccb66cc28fbb678056"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0031a9f9a9ece897eefe36b052a7c1d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c252fe4c77a41361a895cfecaf803185"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ab15e38558130defb675f9d495fea4cf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/81df9cc1c3b72c2d6ecedbbd922f93c7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8043b75d770230abfd22e53aac2d4fd6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7af572debe178695a7edadd9b2a263f1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4dd94315b274fb3723a1cb84e74ef2e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/12abd431cefab93f7f782cf6584dafa4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e5141ac5541e58b09c2274751e851bd4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/172801bdbc488b66776271f1d388fcf3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4c1363425902c734f13f644d04f2deef"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4099612d7e7795b0341e8994e00eca60"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)},
lumconv_phaseC={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/840b9c2b80/objects/18298039b218a896a0eb65dfc81a923e",
                V_Rect=48,
                nomP=2160,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=9.694798374750965)
  },

lum_phaseC={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fa49ff016da2ace0fe320a181776a2aa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f71e0ea3c602d83dcd90090eaef81cb8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e5647ad38251b438d94dd0315d000ae2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e248fa12c750fec80ac9386a43b8050a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e0a7127bd82be463ca5b948ce62eb7f6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d3a0ada386e46d231d539309a6f020b4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ce16bcd1d1bfffc1cbe05e8f4e0a92a7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/be45640efb3f0d940ab841aa74b3beca"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ac4378e3022f8c15efe808673857cb08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a6d6f6d5d5d07a3d4910794da6caea68"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a2203354cf65320a09b145463eb891fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/92109b5d1e8cd3b5bad16fdc61001acd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/70551f48ee3e9b4cc9ad7a7b46983747"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/613d98f97be00c2d368d80f1632ab905"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5c1ec0babba61163dd3c50c3b02daea5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4271b53223bf17f1901f73a702e55967"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3e1816d54ef39bbdf9737945e8b1f0d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/36e0060ae9bf0c082de0d5848076249e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/13bc228c2796b0a6d51a47381e87221b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/06d7daf502a0db12fb251fb587dec3a6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/065dd2d2cd40826fb535115fa860de9a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fc998e7542d541cb304810d53ff0a4dc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f0db0e6ab85da6e50521a9011bd33950"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ed6444d4ae164d037afba9414fa86a48"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e8e3fbd7ff8a2d17d05903808a22ac5d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d0aadc0886021aa16dee9d8ac2d60046"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a50508a3712814ab556135fcef519d17"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9f2d4c082eac7a87ec5c7cec2998360a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/950662ded95412f7439ca4d1a68fb345"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/811a42b984990dfae9e18af7ee2bf3b0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/807311107b0884cf6b4d13b1a3f45a6b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7861317acfda57693c58261bbef725c1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4e6f2d3894ee49b7cb9613ef0b4c2e29"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4e686983283c1b5daba12d335b8a63c6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3ea5f1a715944c48b6ec9fe32ac80388"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3b6915feba5e456aebfa2f55d0be6095"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2c745caf35c6be481cefc61b3d8ad900"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/2a49e076e7bbc28814d1318ef2b246fc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/269fca714c046a7d1e7f0947e72cf79c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/213942f5e53cdaad8a3617b5e8b5aa28"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/12133c5d1e83905d8ee423bad1cb74c6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0ad13cd86f01b433af175d57bad9b7f0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0aac611c0946114cb21a75f1a2360b72"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fd0e79ec94e89d8c14235caa1695ec87"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fc745e9c0541f9a69663023d944f6e08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/edc64d892ce7352725c236097e839fdf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e946252ec47ba94b059ff78da7e5f542"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e0308ddf993fda005d586e21f1694536"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e0169c8042fd6404a8e2557a6b7b9c87"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c97f2b1cac29d7e97bb941afaedabf08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c3b4d9b53321283aa6f303bfc6c960bc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bee152736a53a803e70adb56b1c7a477"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bc890d206564be862628ccf50cfe9df5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bb3af9559bcbd6d2a0da1ae8d3da51c8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9881872c5c1ac8679683029b3634f61d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/8bae968bd25d303dd9745095a1ca50e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/84285c1c4241296ae8cd4a85bbebd82d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/82bbe91919f9aad1e1c71064bea164f9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/683e5c1a489f1764098d8468d59d1320"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/653cb7fa91e6fe1073aba2554645de68"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/632f07f1c30225a3407ce67e5f34c005"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/487c1c215713cfc44ccde9c99124c190"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4022e82755318a43233892fc72af65a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3ee4c908fc7cfeb285c19a20b8d9d109"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3a6ebc8a2522b5fcb95834e60cbdd381"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/37f4148ce2f2e5c0e01fad750d06444f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/335012f56091861c837174bacd888d2e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/30c42a85f5349a37996d2e7f68b8216f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/29178c7004b2c2f1f7cfbc0c67ac941c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/1dc417bda534c84fb500eb18fa09f474"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/08a3a250a4f279ae5e8f4fe58c32ddf5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/fc28c220fdcaec035d4ff4c032de6e21"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/f059220014426a401b05047448ad28a8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/edddb219a41ae1dae365705aaea2c4dc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/eb0ad82302f34ee56fbb8140db54f9c4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e6a0eab2cd0cd82528fef2b55114d585"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c47b0bd17cc511ecaee8b7f9e294496b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c4586acb34df927c01e22ca4c4ac6725"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c297799d26ca20334d77826ef6e168df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/c0bc022d03443bea1daf296e90c2a920"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bfb5dc135cfd6300720a66a367e557c3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/be7a48ca9b7412eb2ae827b71b067720"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/bc7edad12c3661751eb1bf319bbf14fc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/a3a6caa776e086bb528d2578ecbac1c2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9c977cb0e6de18a64014b5368d5c9860"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9197f4757535d17c4167f9e8f7494048"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/716c2433461bd9f6777050ac22cbe952"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6d8171afc6dd7cecd4d9b4d1bc961342"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/58ea83e1fe880ac35eba9817dc19ff1d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5236dc9414de2ce3213834a6207335f4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/4c83f2fafb99dbdbba510207312b2fe4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/43f157a17d12e2d567c0f2b6cb722a41"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/3a599fe8e2dd177a83c9c91b7304724b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/36b41b4811098b9abce49f990196d8bf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/36206ff21382532fd2cd5bd8fa4c00b5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/31fad205790246ef9fd24ae04ee646b8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/124a09cbaaf6baaa92a27abc07079ec6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0bb1b6b5f26076f141a66ac76ef043df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/099d5ae4de4f0d90fa600335f94f3394"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/e60ca986c2b7a7f531b33417652a2111"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/9fde4d7477551469f67d9dc53f15e6d8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/96410e86eb39f7e388a9dfce8563f212"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/85df3d030125a745bb4fd34a6169eae6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d4bd5cb353c04b62230bf400ae92110c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d08ecd888671de7d9b7c712a5ddb0fa8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/6cc86c3f08a3d0f6a458f3831422a67d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/5a0343a099da19d0b27c6c4e3a07b432"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/29f62d87bb5d867223c84c3bd1c2b16c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/220635394b30e7c05510e80aa5f8a82e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/0716fb6369e7d4b41146abf5fab7a52f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/003976d70d556d9d735503a9d20745e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ec8e83b90bd986a7c7da7983b51e4a2b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/d2102d97e54f056ac57c06d87a67f218"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ad73f7e4af9ede146705148ebbbacdc4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/ab9ecdd955f44b7f39dfe64c57980ead"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/973417fea95ab3da26a0470fc5d98f83"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/7c3c72bedf6fa59e9d47f438a3d53fe3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/840b9c2b80/objects/dc4aaf0f73d3e21ea3fa95b2108142ba"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-220"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
