within HPF.Templates.Data.Examples;
record medium_office_light_mel_localDC_length
    extends .HPF.Templates.Data.medoff_record_2(
    nconverter_lumA = 17,
    stepDown_indices_lumA={20,20,19,19,18,18,17,17,16,16,16,15,15,14,13,12,12},
nStepDown_lumA=sum(stepDown_indices_lumA),
nconverter_lumB= 17,
stepDown_indices_lumB={19,19,18,18,18,18,18,18,18,17,16,16,16,16,16,15,14},
nStepDown_lumB=sum(stepDown_indices_lumB),
nconverter_lumC = 17,
stepDown_indices_lumC={24,19,19,19,18,17,17,16,16,16,16,16,16,15,15,15,12},
nStepDown_lumC=sum(stepDown_indices_lumC),
nconverter_melA = 39,
stepDown_indices_melA={8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1},
nStepDown_melA=sum(stepDown_indices_melA),
nconverter_melB= 40,
stepDown_indices_melB={8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,4,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1},
nStepDown_melB=sum(stepDown_indices_melB),
nconverter_melC = 40,
stepDown_indices_melC={8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,6,6,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1},
nStepDown_melC=sum(stepDown_indices_melC),
lumconv_phaseA={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3968ed88f65702658c0eb1532f4b38cd",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=53.74536516669779)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/3cacd34763dc4b6e685a8ebf0158002a",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=44.27351341032534)
  },

lum_phaseA={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fc0c0f53277d104d8a1f794e6c2100b0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ef32533251edb55749fc7e7c72952c20"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d30877984078f11916c77841f109979a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ce3443b3ef7a13c2e23ce1f8b39df189"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c232142bb61ed3cfe00bed8efd4b681f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bd0ee60e2e9142297679d6e75e02b91c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b3528e305b2a8150cda7bc187e344bde"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ac6521dcdcc030e9edc6cd5011e40d6d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8d0dbf30a33bac848e574cf0e8e65628"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8642699471fa4d5a7ba9af22c2ebbf3f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/75566e472b624206af824be2ec850663"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/37ea3aeffbfa7ca7e02e94f904ef8f5e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2fd20914f37ad32ed71e112783f0c8e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/21a06799900878d35590e54cc32d5f92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/139bb1305c346071002945c5d0d42347"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0301b1d0e19fdbe1eeb5ced9a5f81d91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ecf7d1220ae49b14308286ba2cc1da36"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c04cda2b4e390730290518313c9eb7c8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b603e721df1972d6e9d0ed9fa3234d28"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a23e231770b422ed5d2627de19f66548"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9cf2d2c1c7468e6ec061b88ad89e74ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9ae8c99644d118b02369c194488abeb2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/994e649f0687d4df3c352284d6fc0d6a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6fd5095cfbdddd57fed41d2dcdf6ac5a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6ebf4c2fab791c4f035d0726e65c19f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/426281a34b43156f45973ff6988940e6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3e53373b2a2c7a63ef3a711486e81a92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/016aba505cd5d55a7fdbd5817aaa5a8f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e68ffab5a39aabf7092bcea5408dadfd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e166911630c1f095ff61000f979b506f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d9274893b39942a640e3ded77b5e348c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b5ec8514bf3066ef0dde66838f794f0e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a41559d2c9a038d8cc2bd96b4ded08fd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/88c0a626e22359c74d257379751da080"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/82812cadce3f2558a30f82f465957a99"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6f8ef02459b86724ff09682502231f10"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6b76553b50fadc13d8c3fd758b2d0aa7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4f3de240e6131c00197c252a690e08fe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4eb45dab96450dcdb923ef1497532689"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/43d9aedc04e326710b5445c3160666e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217D"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d163595e2f47fd482a264ea94b808519"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cd3ca368570bdbe17851294b839c3131"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c90042c50b2a1fe42327aa7b62b27c83"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c8972f7ad49b4b1454aa8f2b3d115e70"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c010051af2035f3479f87d4113120972"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b5c0a14d9aa4dd3bd9b5ee4cba955c5b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b1e02edf9920f5364382c4a8f5096143"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ad5c0854ba32cd2446b2bb386916bdd9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aba9bff74d7a5f1b4f3be90d0510714b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/16cea27e68faea55a886910818c31d46"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fac996113c08f438b07239005b8c6ef3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f9e1f7e405d61746326039a95db43869"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d8a2257faf61751f427c765940662d0a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d4100dee7411cbc7a3657712bf3215f8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6992736ddf9c2d4bf551f9aeb88fbb55"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c32fd8191e4c56fa40534aeca6bee73"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/57c738f154e31a4ae39096079a78c5cc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/34c4de2999889e7ff6616028ed5e5a4a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/32237b7529de5ef71e2251d44e9eb330"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2a00b57fcc216de5d12ac7d59e1baf28"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1128031ccc2abf4894633d8e801e6f21"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0bcb5b93ed5e54ef77fdc144f714c24f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cddea2a6d899663ee576763e36a4c24d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/be3b06ab20566bbc640bbf6a5ca9b143"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/afea11eb25122afb120cb325b7911bf7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a7d519d3cdcbbfdaec5ecdc90cf7041a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8976d10109a40a608cc825808785ca24"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/80027484eb5a1aa22497eccff7e2d878"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6bb9fec1c3ea59e73471db4ed600e268"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4966b538fdbe11b20997a1d657d826bc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/15a6a11af10b6fe2de23fab6d172d721"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/06d5b81b06a61a56731d048a9ab4fe7f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a092e3e363f218a716f14bb5fb34fd8d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/995f9eb8341bdb95b955148484c21a77"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7fd3408f2f1b49160c81cafb39b644c3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/74e3b99d2bbfdccf7b03af4d069122a9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/65abc0632f3752d6222ac2cdc8481f5f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1fa223a5e228070b464443cc09d5bf5f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ce5553e5d75357ad19be876028ed94e7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ca6c4ab821e0097bc140c3d2794ce071"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c40232e0223ea97cb69b53141473331e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b5100efbc0e8232c39f8a2ed8fcf542f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/756756567aa568d779bab4762b5243ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c3740b449c9c4ec572b1bb882ac5784"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ea8a2065464c6796a50be67b0dc8a98a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c6ea22c4cd4c200430fcaa3299f719b2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-331"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c4586ef179228dab42446c8200bae7e6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/85bcba3244a6588aa9006c540161c008"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4970e60c5de93a446cb83b0f53e1cd07"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-331"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2f035e0c6a9638a9f82ce5b9c4e19260"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0528335d981ecbf0a094184125f42d09"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/99a6c4e10dded52324967ca23add31b6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/810a51516565bd88e6b93226e39fc26c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7e6b62edd63f2ab4b4fe02a276637d92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/60b738b3442825fc2e234bca7a6fbedb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4d5597514631e6bb1b5647d9d8d4c150"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/18a8790efec97e7d3c9442386669c78f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/12d06a204815e61c506d658083198661"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/04ddbab7f2c98f972a04d2c7b51b31fb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/beb3a8a2e5c9e91544358d32f436d1a6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b0465273ca65b44ef870f47f15fbf0ce"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/add7d1e898b978ce596d2d32bc37c701"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/93e11fc4282f5a16d892ff9d355f67c2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/936e1f636cb9cd6117341d1b32c4804b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8041edb8d6a5a199d75aeb30e4ae5d71"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/42c333fcfe88c6d9f89be87d0167aaf0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/23e28fa966444cd2304caeaaeaedf9fd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b1fbe30d6479588b47ee50e8086e6239"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/818d0b792804c1f7de8b5fc7a3a3b237"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/63d4747c75f3d9378a581e2648d0d6d2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5d32071f62f8d0575ea1d6fdcdcda4ea"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2ac2f15a9fd70b13a45023b5caa0fe36"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1e00be4917384cef293a044673f6e755"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f4924341245a6c34075fcf34a555b5b3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-333"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/eed9466d2034a19b8859f80d12f0ff5f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-333"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e0b254d13cb18d5d50d24d6178e69a23"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/be2c88d6f91af39e16f88ab0a980c504"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-335"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aba8e23ab220c44cbdd0e4ed204423ae"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8cac99c6c801a9b59d2990629a600617"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-335"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/daab0fbe61ac03d229ca5620f22461b0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a3fda80fe94076d1a8996165d853ce33"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8fb1e4300d23e10067f6abf74fe1b050"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/837d44842504d5f8b68fbe2e5d134d76"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/24aa1dfe1787dc5a04d2315ac5550911"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-317"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/219b1c043855bbe21214b6c43bb430d1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1efe16a3d49b93cf1bec0b1028fec690"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1983dc4c42ab23361bf1c739413c55fe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/050f9f7e09d8c1f00ac88f2bd971d2ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e5a33245241d815f777a2766630dcf2f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/46980e3acca0225814ffb2a40ff8725f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1c0ff2a5a2551f7a56884f29a267f4de"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0e2127cd3a451277dc606febcb6de851"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aab269d87d5b9d626068e77bdc0f6a59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9356021ae5854421a3e6f6ef00d331f1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/401affad1a46d3a4cf8c4ffaedabbc69"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/376e3d78777cc689b5197304e23ba62b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ff5a4bfe5d6e0d53218958cc8dbf4446"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bda52ac6e0dda29d2b84d5c7d4788577"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a8847d6ce84c9f92e2f67cdec8b6e496"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-322"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/63d439cc4d2df659dfb847b2c698088e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/548c5b8236b20c5e506f3ad7670c1eca"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/02977e28672f460cd57fdfae554b48a3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-329"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/018d2bf8c7323c5981c849596394251a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-324"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fd5e7e5a85945308a173360dc58503b2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ec2a2fd06b7e568ac3285f1b70d4884a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-330"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/72c7c31d8115f78c769c9df754b2509e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/189df32886cd770b058b0a2995bb2664"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-332"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c9177fdfb747d13ea8bf999c2d516acb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a2726632fc6a05dd68076a1d1003b640"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a090096214670af8f5ba08aff508c271"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8ef64b3ecee5a82ceeb91320c6c3c804"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-307"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/60e471e19cc6e4b1becf60878ced5433"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-309"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/472118aeaea10fe6d898fc643c6c3b42"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-308"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f52c90ed67b4a00fa5d09f5307e40673"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8a5b145b081bda244d90994bc4d45c91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/478b34759f5ce9c31d1c16cb7825b0d8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0946ac8cacae83726d374a66b7afde95"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f230aa7f90f14ce337a0618c48ab9b61"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-223"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ee29593830d7ac09d089f2d13041748d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d0bb565d6840facb82572590909e77d0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8e01ccc60c414a07829422361990a617"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-225"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/564ae52c14376b70947c9029b994027a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-223"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/47a48fcd02bd9bf9f8f3e318288128ee"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-224"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ac6f815a65d2c7d5234e2b730397ec4d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/359c782fc8e7c8add8bd062b9450a43d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-113"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5cba711f882a15c5b5af2e857c4fa44c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0c3264fe48ee77a5f6aafea1ceef7628"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a9f0ee546fe5554be5867f472bd1a646"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a78afd67f19e6d601bfbb9e3703dc853"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-316"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2dd3021ee7aae0ad214c5e0337eb047f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-314"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/262ea9328be06e2362f2f18bea014d5c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1de07ed28054c8c5444ce81520eeb373"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-315"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e16290e652feb99cef2b26ab69c2a156"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/804df756617ebef9c4d176e2dddd0a59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b16755093f2f30e4de74b97d2a5910ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a335e3b47ab34884ae7376bd4953a3ed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7bf320ad6598dae08b4cf7b319d5ffca"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6f695c8c10893a4616a7f51634e65d99"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5e3b50cbc995516efa0469b8bd497f90"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/52bcb9ac1cb30c02638af3c811d9e696"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/464ea75a4c1ba6f1a802393e04e23980"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/285d189dd9deb8ba83133a9c8688d4d0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0bd436e88a7d4f739720ec9a2f222cae"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/04f0f4931dcbdf2e9c3a11cb464dcfa7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b6bf87110c641cb5f2f959e0a4892e36"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a9dac186327d5322b5ad48d3ee706f1b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2c5003ad0888b64789fec774658f6135"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-301"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2624c3cd1d897ca34ce6bcbdc27a3d03"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1ea55bc95818d026fe4516608a03ee2c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-301"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9fca942c03ba97cdeef62a9df4850a3e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/822580da65bbdc35599e40a52223117c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/60fcbc684f49bad21d4c20d3a323613c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/04ed07acd49325e66d9005f10e8c8746"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bdac2212553eac39c41eec2250874fa4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a17ec32430eb08ae9bc2f6ac8a3568bd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c30b66e6cfa8fc7bd1a3c03c9746a27"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/061cfdaf7d460991b3d5cb8287c54843"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ecff5182236895999330ea2acd3520db"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/68eb5e4d8cc433a71bcd9acbd5f23285"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e5a97effa345a13dd9a8ea7a239f1436"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cb8ad58ec7cb18694c95e1d3a7bff889"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5ac26cf63e6c9366cb4d9e973837e5f0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/492cf396fbbb335686b8336f8747861e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-328"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e5239f3a2a917360a1dfbdb304397a60"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dab219e30af3fd48bbc1af5978ba9e5c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/94294f01239c793dcfee28814a477bd1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/79521a80716f0f940a67a39a0689a4e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4fb77ff732b5922fd884da3244105775"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2593be54a352d44706ff660d7f521fc3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1637c9b92dad1474805e259c979f808d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f07e098a1a5854bccc0867ad8c58d1e2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/93c6fc296572f780b48aba3d78d37443"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2bdfb6b5260422e3e1bf145811eff30b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0291b3356d51c32cc2de6a65954a7f25"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b44e30128e517d5c456a0511d8cfb92b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6e1f3c5b0646cab71ecacf3ed3bdb7e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-226"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a68223bba15540de54739c8ecae425ef"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/54df3767388ce3a22c64fa48d6c399b0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-112"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bf56b73bb868d9f3c4527bf7e9e618aa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8420023c264a5143ff21c03d6e6b4161"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/032612b46c5ba874c9176cc01156e867"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-341B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9e8e8798a9a962dd96279f15d12038fd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9a8083ed3e54758e330da3a9fa272205"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-135"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/754ead5d8b5db8515982726fb007c801"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-301"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0c8679b7b278a939e297ea9e9dc455ab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-301"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e249dc1467fa74492e89e91db28f9372"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/60aedc27711c9f902ee2d17193bbf818"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fe3b0aa8541411f03d060a7e70d9746b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-323"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a0e87f4465c73c103697e0819d558bb9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/48326ef7b9dfdbada413829477feb35d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/07c9d2c7a45054f0a3ec0bc3d1f704e6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f4362385130038706c11ab192577de97"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7db10a014b95b315b3c9a2a7875d82fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-103"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e28a9210238414770f0455217915ce5f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a00e5634e40d2024a9fa8577da935b20"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5cf6091fcb3f20c0345342cb918f6f1e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-305"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d37c78dc8db293ff49ce53786d8e0e1c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8471b60f03c5bd691a456c73fa0a7876"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b891680ddad43e1240f1b96a1bf86eaa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/136e06601d7f61722fc303fbd0b31f4f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-336"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/de5bdf1d96cce6c43f4a7207804ea2a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-304"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ad3063895ea0cd6b232825d3355172d9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-304"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a9ad1235304872905bbfa270bfbcff08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-302"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/52526b2cfece101e057bc3aa872669c5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-304"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0b58133bf7eda589fc4474f24ea42d09"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-302"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e65533168a0d469a338160737e06f21d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-337"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b566f839ce446ad602918118efcb30a9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-338"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/afae710145bd1bee7499e12d6a678dd2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-337"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7cb1e4d55d468b236eabd3adf633247e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-338"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/359279b0db3b8f1ef461b0340c051b08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-337"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f92b648d9b58fa6111b9de9a99d1cc66"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f24f07dd1ce62efec074849099d32184"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d26529d0d7016ffd074a5ad44c2fe6b4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ab77bf7ee2cb7b760362f670c5fd2a29"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-106"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/78d5054191470542e7c9848bb99b203f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/64b923a8e9d1dab05b17b89c0bd505e0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-104"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2637dd000744dad4d8769805c99a7d80"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-105"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/25659a8517427569ef566826bbbfc6af"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-107"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/04e44c531de881c0d86297a9e3e46a76"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-339"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/057a5d6219d5f5885d092d0b277810d7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-325"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b5e8bdb02855dc83b9fcfeafd8c4fab9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-326"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c5d1ad04223bb7da431766f78aef202"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-326"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dd3282f49fcc12d8c6b40b412895bc1c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/998250a587e3b4674190d0595a459346"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/54abde7e3e61ca932539b30de1b9d63f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4cd776c6f4b5661851a98a1da9044d57"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2d55a76525f95237f4cb3f08d96c1abf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-109"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/82bde77ef5e6364d4a64c16f03232b6a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-334"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/815c18343d0208d8e7d6ad74fb381634"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-334"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b89e2abbb25735ce0abbc20167724962"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6092e4eee550455b08bfde69ca083be2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5b9609273da1b0182d8b5309a45dd9d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/552a8ad6ab511398e929d448cae95327"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3a3c6fe0831868c6fbad05a1b459070c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-136"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/936d9f511327ad51fab757b170ef939d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-323"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3f55365c8275e71b114d08b13de3c92e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-323"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/08990a10ae3091e5ffa0b4168bbb46a0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-323"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)},
lumconv_phaseB={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ad5d6144ce891028bd2896cd23dbcaf0",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/abc59fc6582ba222dfa360ef2b37cf9d",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
},

lum_phaseB={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f170be4386ba1afab58f46abb2f921d9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e8ce3e01003090e9f97e14e4779eb7c1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d3d6b16ae046f62bce716a98cf9fef3a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c67f4768b35c3bb4982007023658cc17"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/98ceaa297853794ce2af763a2c2cab47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7088940fc7db6806579ca72e5b192cc6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/67564b5caf3cb9b411b021802e7cf91a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/565c9bd08b52d10f4354652e43cf6915"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3d72d3e57f56ac387e4e919b7aff7589"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/295d0d3b807de1085d50cb16bf062939"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e77b253b6158507304b58ce3f19802d9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bc2ccfd9e8f26520ae03332aa312d18c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a36d0233d1b458b8de944582de48b47f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9fa029d4fbe71d5cb51a2d58d95b81fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/903f5176eea93ceb2c6c0812ec723573"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/57ac458b1b8bff38f5d16b3ab14e6702"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3915a61a8f845a3f76bf361cbf4b73ba"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/24306db99b615ab9b2ead8d4e05822a5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/13d5d8d67d3b138dc3525f6aace5a70d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0b425c0e8b64fa70d424eb153f82a0e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ed3efce01785986444f708072f42e8f0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d3d869bdf3e835934dd18172196bda83"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c5bc41efd69ad919491d9d4dc7e624f7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bb85a34cffd633fbf040795404c88a7f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b877f36137b371e3110703a5894d244d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b4db4af1e4b2aab973c3466d43a35b4d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/99a9277c283e6d21b7a56216b0978b0d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8eb8e2065e6d23417a3af79cac3a6285"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/570c8ce2da7e6e5c30e7d640c4f6291e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5693dca663bdeceb6b6c990729d7f9b2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4cfd8be7435e05a9b0c366fdf98717c9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3d742ef93aa8ca04e56aad7d3d83043c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3555fa6d392a5820cc6c552308c5429f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/27ab6f476b2a6f9b0ae2b38c4204b211"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/16d4dd4a4b29ec1c48a6bf8b6dc755e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/169ca9c70173cc0239058aa474c6ff9e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fff897cc073c93efd17b2d39d74fc1a0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fc04a702920d535cdc2547409aa44bd3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f2c9b2ce2ba61f5e992041d786140113"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/eff22e2fc47664d5bee5ddac94f2c4ef"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e895bc924c02891619602001e7342d84"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ac46428de883c64955bd2e2e4aa09e72"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/80693860ed6e897f8b1359b358698ce4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/51edec496565a86ac3e681086c974c8e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4f20439b69e98d6933b2f11ab0af2cd6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4cd923dd05e0a3a202991dc4d91d6ce9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/24f130c16bbd3ab372a92cd44f7bcb08"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/12d7201112b4b1a86d966327210bf3df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f171368555062939db311ebb26890aa9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e4522e05f08d2ddc4a1e390393e8c89b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bc3fd52db8e30856a4b7096c5d950427"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b43d07c9f3ba9754708c0fa6db44ed0d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/74fd9fa8ad6b75fa311000b26e14bde2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/70d50867e8b0002ab92623d320ebab46"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6338cf447af07a22f8fd5f3c47aa0656"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4a6f1f39c6dfc0e04909c1da7e1d9653"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/36320088f24487134b5025e448ef7198"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2ab8a71c986b2bf6dccb2cbc1c34bf77"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/258bafbb2472e44ac95c9c78f07ce824"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1f2523e6b46b62362cf7dbc01ff1e32a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f1ef6ed8fc64c0fc8fc552acad10ce7b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cf7d500828a35c75e5e30fefa847c2d8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b16d8e2454f49f22a6341d56aadcb233"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6c50a720579e3fbc549475fbd6062d67"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/25bad022b9a34f89d4988f7cc15c37f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/03f469622be6ea0e99fae9d733083faf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e7a8722b13a454f51828d9ad8179cd6a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dea5874a4f83ae2564bee33a0c4190e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5ace80b2c08a5c916c05a54d007eb1d6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/47d59203a5d86138e094fe73e4882a03"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4752d31fdaee2954e697b67831f53fe4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/04fcda79ce59437e2c4cb8772584cf59"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/50ed8fd1e48896adbb4ecbfb5c96a962"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/19671228aa1732aee840f82996f28f66"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/eeca279627b3e06c8a2482985ab27de6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e540019c9ce26c6aed6f316ada8a939c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e12efdc82f03fb8bdf7b1f6e0a231425"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a2e9b923a039bb71b695b7483d79dd2f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a21e39787519529b67d0ceeab1c1c011"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a20607ed1de8cba637d0ece133f6a749"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8f18512bafe035e14f1252ec5a6fce16"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/82cac87d86b7398504c283208e280a58"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/79bee1b372f1e5971544cdbbc162866c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/59eeb3cb30a2d1fabea9b1b87be25690"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4ba30a53f5fc8a2d0e420288e03e33ad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1c35f73977db789649dc6b8a20743729"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-122A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7f1f3af26b1e61c802868b36452c109a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/56b2cc58bfe960089ff383469ff075df"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/46394a899a645f74ae2603355330df48"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/39e038ad726e6ffca05313a42d456eed"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1cafbd65c2106121b9ccb999ffb1cd9d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/07a03087fc79b5232a070a0003804524"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b6c8a05695488b3b27e985b377199798"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5028effc264785161f5274b9e4012c06"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3240622ff338004948c78e1efcf76fa2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0adce07309348e517d44fb6f2539b088"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ff4030493c7210d755d2a5cf2dd4ce35"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f24efcb174685d8f14a2f63da82ec5ce"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c36bce6eec76d2615989c7c7f90cb4c9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c1737be5a543111f17e06117e8e080c4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b11fc9f9657b00d79744041fd35b0585"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/931159d97dda925f1fef4252dd943dca"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/40d3a7d17ed7ac0f70fb5123ab9dbb91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/207b982b9d4ccbbd1a79d01e7d14fff4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0cec935f205cf432c156beaf638d7a18"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0831540821abd7ad20c29b063ea147b1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e5f71829f9bfad6b2600bf1065d82cf2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/98386c94f7a266319cb85b3a158221c6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/821fd639e94c0113566d17ce83b35b64"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/768744456884307dbecd3f4d23037d8e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6552c698703833966320e1f27981de86"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/463044289f742baf7019e4e6c38cdfc0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-228B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ef0425cd1a250957a70c72de5fa45a38"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/df21f6e9dafce56929bf21c6120d9c31"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d396fdb1ecb6e7c714e55bd94db36b39"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bcedbf286852e10b3cba405bff7788fd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ac85822b0a056ad89e455d945d30445f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aaadddf7f97606e918d57ffe00c92d95"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/27f030ac681c0cc943a7c43536768eb5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/06aaec309ba05272e4e8fb877e11e246"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-218C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d339c51355354bb66875cb94832a6609"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-211"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/63209ecb4a38ca22bbe45ca6aea7850f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-211"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2f9ad9559c7dd78b3e52859a9d44e0d2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-211"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1336410ddfa11331297b85523e8386e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-211"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/edce15b727cf0d3f2499e822f86a20dc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e47e61343ce15064aaf87c16db2d0cbd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dfe1787a5bb1a1b9ec16dd4d3999e684"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a9286f8e3035d667c100774fa38ff568"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/929b2849843ca27b68887a696e672bf9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-133"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7aea7878fb271d636c9f1fac263c0ce3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/71b9ea7a951db860cbe9dc110e9114bc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c78425364fa42754b3f9b1e323719e4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2d6d567b9bca851e8db4647c3cf4f61e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2d153edd420fa71bb799c793dcf5181c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-134"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f0e9a1d29d98f4424914d8f3abdf7093"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d30ad94e0ecd3dd4716086a2b45dc181"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c2856afcb8d3ef623676637aed23de92"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b1990ce56dc6f0bc0acbfc01266df56c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/776f620ea6c5b77ff4edfa12ae8b4737"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/62c595fc2182f99b3ddc97adef84340a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4e797bccffa300ec5178c060afd51729"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/48dd4dd5b2569724f4ede6ec70854a20"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/44291e75745c70dc92b031f1dafebc3b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2114223f4b44d7e70af8a4ea3e41ebd3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f81e2653df5337baedf4e9b83aeec37e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a9858f00441dea2fe11c52a0a8a58ed1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9e32da20aba00fa7bf08f528b2b57099"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8e5bc152fabe7c317fc28f6a0658effb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/889319c0467ffd3b38a414be4b943c5f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7cb99e30baa2f230845a16df58cbcfcb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4a9f1da7dcf327d0af32318eceb1ae7d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/472503c9180429a5bec2b95afdb9ff5c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/32ddd9e72cc8fac94cb663b1b48e3d14"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/22f0b7b06abde5fb6a5ac50303b31df5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-114"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dda51a7075a11a05bcf979e02f9b17f4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/acdebfe066bb727dcd972771efce2863"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/83207d01e522707be1fbd716acd6abaf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/10a7b26a22ee1a487ff75b11f0eeb53e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-124"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d6857001dcd0cf42d253ecc967567d4b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-219"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d530bdbb500d557acc78ee90e02b0456"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-219"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/99b6ff2a32cea558cda3d181a56cf251"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-219"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4c776cfc316dde9fdd87268195c503d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-219"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/eb1d63c4081a6a4f0b75407021746516"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/eb0fd0b30d9f0c06bc8e5099a2fcfb91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ce419b70bf11748c71293212158a58f8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ad3f07bb8cad5c070b56af460676bfb7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2a34af9c8b6b1b940686f5c67d359ea0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/051e1be920370ea0582350a0875acfbd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=40),
            Pnom={40},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f40ec0235e621f9bcdbcb4f7c52b18a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f01c84b716435c71c9ea98ff69b6b5d3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6e217ad6ea904eba8d5227bcd3ab3a69"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/45cef4f84db734fb0f5b68eebda12346"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1e70e44c0e110c5b26af3887738c1094"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/18616ca69e8825a393670f7464249d5b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fe5e892c80e01b28e321c1f2554fb9e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fd158091a88a1a20b844d0784012a7ac"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dd608657dced690712a1bfd0fe55fecd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b104f982c415b9d004431a715b72481b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aa83abf78045568fea3b7937d5b5862f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0ab2cad9e5787c8481d910fe494cbaeb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/00b3268a7c5d5ee13e80d4a336e147f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e7a11e96b8b28eadf2d6a74c99cd9a7f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8f14c75bbbec91010db5cb4c887e54fb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/74e11de15629e1d957e4d56e160d4eb8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-132"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6298122e60072c8ba33e2811b62501d1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-131"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ec09d48a8586b1dedc383bb52e82fbe3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/96d1bfcd0942074e2df6bc6cd13bcfb0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6ffff458b5ecb435ab71576b1958cf7b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-128"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6c3564f4e1e41e012658130134baa993"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/315d50d20acc59a0d8727a41ee113b91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-130"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2d57d521a2f33fa68b27a2906cbcead2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-129"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f830e678b2ff093c7e03f23296ab70af"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7e5895f18f58491f695c23253bebe7ae"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-127"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a10188d72d3f50fb6914322204949081"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/90f859ba8c2712dd0ff9cac672666b44"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-310"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/46933b627e9a6b12904d185373b433ab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/00689d46d68a09d7d57e191c3f9430be"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-311"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e8e1a759c4aa3f5c753e273d913d8fe5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c369358f2d0e77e12578477ff9836938"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a0883a13c53d41a6e5d17a466ad8a9d3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-116"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/829d5356a8a2c5b3ad1a4f6a111c926b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-115"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c82e865a90c54c15438b4a466e4fa93c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9eccb977face8fc3941200ed2c8b8591"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7f8f369aaf2a9a8c1a9553f3e3421b7f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/16b1d32b4f8f1dc4afb8503af78cef88"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f531318eb21b75a08ad4640a1d4acc9f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/efb790f0eb52b7beba96231e3e3d8614"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b90c39ff9790a458e45b3eb77657da21"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-117"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8e306975f33d4ebb7914b774028de767"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7e248041d0af2eaf94d42a67eee12f66"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-118"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/306a3ff272fba4ce17d98ec9c4a42f94"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-120"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1a2263912bd9763a0aa4adbeacf80e9c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/11b51621f93e205fd0787b2581fa2c4e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=28),
            Pnom={28},
            R={0},
            tableName={"Room-119"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c65f0e657909e9fa0bf226ec50229045"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/62ebd6beba0cd83bb82ebefef2ebefb1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/44ff719361d9eefc2bb8b5bb98c6fd93"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1529f5e2a78dbf533927ee934d9ff424"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-327"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fde83317d5f8fe820e23903224e041d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/db32992a53f5904798a58495a72014d5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/da8d43bc4a254d3a2271a31fed8621a9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c5e98b2cf010b7882f58871295c5ebd6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bc296aacd49d5edd0ecdf56e1747c7d6"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b9db2f86799c1c0b91dab8ef729aea83"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b03174b8ad05e4a6fcad70a35f54e8e9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9e6909012f3d34bd07503b895b5e348a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/94745bb49dbcaceabbdcdbe25dad5aab"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/789719d139307450d2e2c47b95c1584a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/75154b911f392058e2550cb86a08f986"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/13233a54fe924934d45045ec3ad76e2f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-126"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fbcda38b38257033bfc7b95b9bd642cd"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f20e8ade88d48ec17b291559fe751e38"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/dd4d82c14eb28de353e36e632f89ba47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5a13cd7bdccf25848a610413247bf7a5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/50f197dca3ffa6dee3cc56197d5ba8af"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/508fd3d5a96d0031cd720da9f5eeea78"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/39aa9b35b92383ea63037f5c6cfbfdc5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-209"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bd37ae2fcc7488d64376d78d1ecc50f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1f17650d2bdc1d0b8649ad582132057b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1a46f1f1bbcbf71495de38d3caa434c1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/160dafab38f5ebf375f30a7dd81426a8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-110C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8129c5cc50a8a39f9bbfe697a9ad3a16"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6e1227d032f4d74c5471ddb694bd36cc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5f1aa8c0169386896aff26a2b15396e1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1b3bdf3ed3e412c3b8bf681c9f259c79"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-111"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8ed5e39fad190d29eb36ae4a1429b0dc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7db44875049451a6e0260739b636d439"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/00cc027f961d7a3b280fe090227a5f4d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=21),
            Pnom={21},
            R={0},
            tableName={"Room-125B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/db88d9548df880514db4dec057346abc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ce12cc5eced507e1a5c21c09df5a38f5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/80bd2972340fadcae5107c323a4ef983"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bc92fba22afd8bcf78ef2a1b11fd8d11"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0edc5164ab74d52be22c7bb4af84a663"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=25.000000000000004),
            Pnom={25.000000000000004},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d64fe8149cf9cc9af0ea00e04550504e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-210"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/830a03f8bc57fddb64dfa80e4db6acfe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-213"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/21ff749a9a23102f08aa7074472cfb2a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-213"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7bcbc1471e62fa6270a6dc64e982374a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-123"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/a0460e4d0e2100a76f81617a9c832791"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=42),
            Pnom={42},
            R={0},
            tableName={"Room-229A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/750da6114a43704f2e84ebecff0dcd98"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1bed6149345cc92ab36b66e27dd539e3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-229B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d87c4d39ff9553994058f94c815447a5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5a764edda9f1eecedb0e88d3302d356f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-204"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/59af216d403522ab8addfed5e09cf374"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/225944df96eeb0a39af5e79860a09abe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-214"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8aac4ea7a633810b9e9dcad47f806ee9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1dd7c70602270a4cca41f2b6f22aabe4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-303A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bebe44e46049f3d3c61c357a76474e42"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1b7b569132bf08047fa62d55204d786e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/139f296d1d32f3d2c962dde5d7fcf1f1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=22),
            Pnom={22},
            R={0},
            tableName={"Room-137"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bc061ae2b2c43e9c1f32921d9b035f2b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-216"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/abd8e1d3cf9199b0c97eab998cfea2c9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-215"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/73ab6f5bad9c053760f1b353231162f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-215"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/209ef7f61afe56b166aaa069fd662bb2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-215"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/0139ba4248a46af3f407e8c172c0ee0f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=35),
            Pnom={35},
            R={0},
            tableName={"Room-216"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e9cb6e1e1ae961422f813f7ac543d96d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-207"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8c24aac07d0afd15be9a7a0c26ceedfe"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-206"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/86ec913c79f3d8a6ad586af27c66e567"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-207"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/85fbda0b591c83e060fb977694fb46ce"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-208"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5d44612984c66220c3d690c148d598f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-208"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2a47580906bbf8b0f4cfd27a7f94f6c1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-205"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/21beb55d20b203b8bea1a1e6ab0d47db"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-205"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1dabc48e9ef9c48d1f5733b65997101a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-206"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cff641884e4fbb6ead9c80ad8281c55e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-212"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8951a0218d66cf5a0d4dccdf7f6e34dc"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-212"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4453c60b310ed319b0d2dbd5939cc555"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=34),
            Pnom={34},
            R={0},
            tableName={"Room-212"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/81c005c847eba81a88b17974c9a52c2c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-210"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/67822b1b2433c2fcfe284155610b6d05"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-210"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/15f77578ba37e1c7030d4f324abfa7f2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-210"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/070b61807281bf18254140a095e078cf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-210"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f1aad0c54cdee9cc392ba426b5527823"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-123"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6fa76733d7e1583a19928ef74eece60d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=13),
            Pnom={13},
            R={0},
            tableName={"Room-123"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)},
lumconv_phaseC={
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/e0559148db149afbe33978a3b3e783d8",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=47.91144660667157)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/ba31547457a3bcaa380fa6084fa68a4f",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
        ,
            .HPF.Templates.Data.ACConverter(name="http://app.speckle.systems/projects/5d1eafd224/objects/a8dcd5541a260aebba46d978681b3ee9",
                V_Rect=48,
                nomP=720,
                nomV=277,
                vAngle=0,
                P_stby=0,
                P_DCmin=0,
                alpha=0.024354319,beta=0.051666238,gamma=0.028212655,
                ac_length=30.432810169966846)
  },

lum_phaseC={
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ffff8c09a59d4dc40935c7f3fd002c90"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f84af20149429e55271adff2318dcad8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ca79e3de5c26a2bc81d204d916f418a5"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bf15da075b0d851996fc17292b3b568b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bd6482569d0b66dc7810625ace1b4520"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bbca3ecd266adb6124b598f4e75f9e7c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8bb6d13beb3f7693c27df19774417670"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/895736cb9b93992f477182adeeffdb29"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/79465d7030f0758d1f22ee53855d1d22"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6def2f6d7a9d93e0028e5520093545d8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/61691cffa726696caf9f0248f5664594"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/61045bb118a6db0584b24504a7456e0a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c55e99955809430cc6f8bc6393fd7ac"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/51a67e8de0127669bf549820e10bea51"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4e8856a89fe0ca61a37311e90167198a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f6608d2e4d4bf6225b9ce8bdadac8f45"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f22ae5a5009def04924852c19dbe00d1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d2ab778a6f7162fcc45dff2e8ba85956"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c36e04245c34bbdf510c5d06885d6772"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/aec4f83d266f0adc0e19dfec7197bc3a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ac295fd91f4aa5a7722b107f176b1736"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/98ee0f1c8d773673d4bd94d0e0ccc1a1"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/82bc90bbba6f46bae2b6bdf84fbd20f3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7409606eede584095ffc4d9617fe75fa"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7225c06a6fe240ddac943b3387dba593"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/581ac914805389dea94dca545bdc7514"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4bd3db8c2085793d0a6e2fe88a011e43"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/350529019e8eb0ca6960b44dfa7afeff"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/17aea2f317e3991df872acf1acdb4458"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/077668a8c9b0f1c1b753df96ef2ce053"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-303B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ed15af21093f6781378b1a8a3762772d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e62f11e1cceb7393a32381c9d00a7b8f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bea7a3256dad5ddb5cc5c1912776ab05"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6aaa1b10ecfb6165ccd13cd22dc8236f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/609b3f45dc246be13b43cbe8a785c2e3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5e7cc11ffb85695ba2d52fb39472b8bb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4a5e99e9ded3c99d4f88ddabb2b53133"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/1798646e249f7b27d04a1f0eb02b4513"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cbfd074c467701716e75a51605378e44"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ae23c23f7237c22a2c4beef97ca64162"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/671b230a33603b6f249fd0c1638d7731"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5dd07c1a676ce2d18b5698fbec25b122"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5848ed438a25e96a5c2ad9250eb75fe4"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/53b0e24d2e8f4fec9c0ef6ac8060cb6b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4e60db1d354b02e97beda27bae6e947e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/340418f980071dcf7cf6013a42c9833d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-227A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f22ceee9530edb194ff61aab052f0919"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/f140d268887ebfbb312eafeb22e1ad25"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/b4487a237c665722c3717d5e59bbde4f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9d9fe4e47d0bc911ffc8c41a0557109f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8ced24313d3a65e6fa4c945fa87d85de"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8421a81fbe42f62833f3f9a1a3c06192"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7a949deb0b5f0d27f50a8a16b5938f4a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7905332745fc49f1a92ec1190f9cc4ca"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/624fb12437f974d9a36dde023602095a"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5adcc7f4e954ca2a112839eeedb8e8a3"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/573ec655087887f741a770dce25896f7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/537d5b921f303b73a17ce16a458774b7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/4e99200537f0e7ce386a7c00d382c209"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/481b2ff520a411183ef7ee277f47440e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/347e023abb0399bb2be903644fc61d47"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2bcb4609b0af904aa62cc70b2f1f060c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/228a22a0881d7901cc7086a09a106526"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/116c9b7fe8ab7844c64695844812adad"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/fd3d609e76b1073a9a7c3df0ec64cea0"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/df8303f5e3a76aec291a44c7caec16ec"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/bdb661aa9488af80f17516669a6233fb"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/abf9959eaf67e0d32d138cc6cc33092c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9fb179e448bb9f96af359167646a4858"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/79c8ee3007da16508f346325492e6126"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/72091cfc252a0d786def932c385bad8b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6eb66c7e623e0473c2534fc562c1d40c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6b94ee2e96e57f369e8a9bd8cece5413"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6712f2b0c7b98869fbd7fe8c4944fbe8"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5cd90986d9887c25ddac203b7108b64f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/598e871dcb0ce60ee3c721e9a92edf23"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/50fe3f3423e50948162047fbd3b52a34"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/3338d382be45ff2b3341a3c6df2ba21b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/2d40aab12940501a20f99d0be3c1e114"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-340C"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP3.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e82db414f90e7de0c2d7480ae33eac4b"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c2fe009669e1c3242d140c527a51d800"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/c2725cbe3af41ec85c250dc9292105bf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/78f22b7ad8a6c9672bf4ce07ea2eab83"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7696eef196a44fa872d909ccb13bb910"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/67cb40a7585a28f78e217c64175f37d2"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/6645a6a2b3b7abe402fad6d7fd53a139"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/5c4ffda8da7a764a4cd8ad9611b1fddf"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/49b448f7d5535c4c867e771661b0bb91"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/30c49803e3a073ca044d91e18abf9987"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/14643e9d6cb852e5575f8c6727d1a82e"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/01f5fd1b3eb116f366f77f2506918bc7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-217B"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP2.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/ed6a47604df82cfee09df4c8216fad3d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/e32fffc3b880515f537cd4c1e3118d53"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/d33cd64e5f14b853648f5aef17e1715f"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/cac2ddf3a2e8bd809713b3480477e40d"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/9462947537bee892b0dcd3e798c1e62c"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8410e39167aab83a31ace44a0f2c1fa7"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/8152990b8d0a16a28836e78cdee28dd9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/80967281f49f70b1fd47e186cfefc699"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7ef469ca996a5b61356594dbe0779c25"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
            fileName={.ModelicaServices.ExternalReferences.loadResource("modelica://HPF/Data/load_profiles/occsim_typi_lighting_LP1.txt")},
            poe_length=4)
    ,
        .HPF.Templates.Data.LoadwStepDown(
            nLoad=1,
            loadNames={"http://app.speckle.systems/projects/5d1eafd224/objects/7e6a6d4b5257c4dc6462539cfb17c9d9"},
            stepDownName="stepDown1",
            stepDownData=.HPF.Data.ConverterModels.DC2DC_StepDown.Igor_PoE_Driver_53W(Pnom=31),
            Pnom={31},
            R={0},
            tableName={"Room-110A"},
